<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Software as Medical Device - Comprehensive Guide</title>
<style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        
        body {
            font-family: Aptos, 'Segoe UI', sans-serif;
            background: #f5f5f5;
            padding: 20px;
        }
        
        .container {
            max-width: 960px;
            margin: 0 auto;
            background: white;
        }
        
        .slide {
            width: 960px;
            min-height: 540px;
            padding: 50px 80px;
            background: white;
            margin-bottom: 40px;
            box-shadow: 0 4px 12px rgba(0,0,0,0.1);
        }
        
        .title {
            font-size: 36px;
            font-weight: 700;
            color: #1E64C8;
            margin-bottom: 30px;
            text-align: center;
            padding-bottom: 20px;
            border-bottom: 3px solid #1E64C8;
        }
        
        .framework-grid {
            display: grid;
            grid-template-columns: 1fr 2fr;
            gap: 20px;
            height: 340px;
        }
        
        .samd-core {
            background: linear-gradient(135deg, #1E64C8 0%, #2874d8 100%);
            border-radius: 12px;
            padding: 25px;
            display: flex;
            flex-direction: column;
            align-items: center;
            justify-content: center;
            color: white;
            position: relative;
            overflow: hidden;
        }
        
        .samd-core::before {
            content: '';
            position: absolute;
            top: -50%;
            left: -50%;
            width: 200%;
            height: 200%;
            background: radial-gradient(circle, rgba(255,255,255,0.1) 0%, transparent 70%);
            animation: pulse 3s ease-in-out infinite;
        }
        
        @keyframes pulse {
            0%, 100% { transform: scale(1); opacity: 0.5; }
            50% { transform: scale(1.1); opacity: 0.8; }
        }
        
        .samd-icon {
            width: 100px;
            height: 100px;
            margin-bottom: 15px;
            position: relative;
            z-index: 1;
        }
        
        .samd-label {
            font-size: 24px;
            font-weight: 700;
            text-align: center;
            position: relative;
            z-index: 1;
        }
        
        .attributes-grid {
            display: grid;
            grid-template-rows: repeat(5, 1fr);
            gap: 10px;
        }
        
        .attribute-card {
            background: #f8f9fa;
            border-left: 4px solid #1E64C8;
            border-radius: 8px;
            padding: 12px 16px;
            display: flex;
            align-items: center;
            gap: 12px;
            transition: all 0.3s ease;
        }
        
        .attribute-card:hover {
            background: #e8f2ff;
            transform: translateX(8px);
            box-shadow: 0 4px 12px rgba(30, 100, 200, 0.15);
        }
        
        .attr-icon {
            width: 40px;
            height: 40px;
            flex-shrink: 0;
        }
        
        .attr-text {
            font-size: 17px;
            color: #333;
            font-weight: 600;
        }

        /* Detailed slide styles */
        .detail-slide {
            padding: 40px 60px;
        }

        .section-title {
            font-size: 32px;
            font-weight: 700;
            color: #1E64C8;
            margin-bottom: 25px;
            padding-bottom: 15px;
            border-bottom: 3px solid #1E64C8;
        }

        .content-grid {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 30px;
            margin-top: 20px;
        }

        .illustration {
            background: #f8f9fa;
            border-radius: 12px;
            padding: 20px;
            display: flex;
            align-items: center;
            justify-content: center;
        }

        .description {
            display: flex;
            flex-direction: column;
            gap: 15px;
        }

        .description h3 {
            font-size: 20px;
            color: #1E64C8;
            margin-bottom: 5px;
        }

        .description p {
            font-size: 14px;
            line-height: 1.6;
            color: #444;
        }

        .key-points {
            background: #e8f2ff;
            border-left: 4px solid #1E64C8;
            border-radius: 6px;
            padding: 15px;
            margin-top: 10px;
        }

        .key-points ul {
            list-style: none;
            padding-left: 0;
        }

        .key-points li {
            font-size: 13px;
            color: #333;
            padding: 6px 0;
            padding-left: 20px;
            position: relative;
        }

        .key-points li::before {
            content: '▸';
            position: absolute;
            left: 0;
            color: #1E64C8;
            font-weight: bold;
        }

        .full-width {
            grid-column: 1 / -1;
        }
    </style>
</head>
<body>
    <div class="container">
        <!-- Original Overview Slide -->
        <div class="slide">
            <div class="title">Software as Medical Device</div>
            
            <div class="framework-grid">
                <div class="samd-core">
                    <svg class="samd-icon" viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
                        <rect x="10" y="15" width="80" height="70" rx="8" fill="none" stroke="white" stroke-width="4"/>
                        <line x1="10" y1="35" x2="90" y2="35" stroke="white" stroke-width="4"/>
                        <circle cx="25" cy="25" r="4" fill="white"/>
                        <circle cx="35" cy="25" r="4" fill="white"/>
                        <circle cx="45" cy="25" r="4" fill="white"/>
                        <rect x="25" y="50" width="15" height="20" rx="2" fill="white"/>
                        <rect x="45" y="45" width="15" height="25" rx="2" fill="white"/>
                        <rect x="65" y="55" width="15" height="15" rx="2" fill="white"/>
                        <path d="M 30 50 L 50 40 L 70 55" fill="none" stroke="white" stroke-width="2" stroke-dasharray="3,3"/>
                    </svg>
                    <div class="samd-label">SaMD<br>Framework</div>
                </div>
                
                <div class="attributes-grid">
                    <div class="attribute-card">
                        <svg class="attr-icon" viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
                            <path d="M 50 10 L 90 35 L 90 65 L 50 90 L 10 65 L 10 35 Z" fill="none" stroke="#1E64C8" stroke-width="4"/>
                            <circle cx="50" cy="50" r="15" fill="#1E64C8"/>
                            <text x="50" y="57" text-anchor="middle" font-size="18" font-weight="bold" fill="white">1</text>
                        </svg>
                        <div class="attr-text">SaMD framework</div>
                    </div>
                    
                    <div class="attribute-card">
                        <svg class="attr-icon" viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
                            <rect x="20" y="20" width="60" height="60" rx="8" fill="#ff6b6b" opacity="0.2"/>
                            <rect x="30" y="30" width="40" height="40" rx="6" fill="#ff9999" opacity="0.4"/>
                            <rect x="40" y="40" width="20" height="20" rx="4" fill="#ff6b6b"/>
                            <text x="50" y="55" text-anchor="middle" font-size="16" font-weight="bold" fill="white">!</text>
                        </svg>
                        <div class="attr-text">Risk categorization</div>
                    </div>
                    
                    <div class="attribute-card">
                        <svg class="attr-icon" viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
                            <circle cx="50" cy="50" r="35" fill="none" stroke="#1E64C8" stroke-width="4"/>
                            <path d="M 50 25 L 50 50 L 70 50" stroke="#1E64C8" stroke-width="4" stroke-linecap="round"/>
                            <circle cx="50" cy="50" r="5" fill="#1E64C8"/>
                            <path d="M 30 65 L 40 75 L 60 55" fill="none" stroke="#28a745" stroke-width="4" stroke-linecap="round"/>
                        </svg>
                        <div class="attr-text">Quality management</div>
                    </div>
                    
                    <div class="attribute-card">
                        <svg class="attr-icon" viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
                            <rect x="25" y="20" width="50" height="60" rx="5" fill="none" stroke="#1E64C8" stroke-width="4"/>
                            <circle cx="50" cy="40" r="8" fill="#1E64C8"/>
                            <path d="M 40 55 L 45 50 L 60 65" stroke="#1E64C8" stroke-width="3" fill="none" stroke-linecap="round"/>
                            <rect x="35" y="68" width="30" height="4" rx="2" fill="#1E64C8"/>
                            <path d="M 15 45 L 25 50 L 15 55" fill="#ff6b6b"/>
                            <path d="M 85 45 L 75 50 L 85 55" fill="#ff6b6b"/>
                        </svg>
                        <div class="attr-text">Cybersecurity</div>
                    </div>
                    
                    <div class="attribute-card">
                        <svg class="attr-icon" viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
                            <circle cx="35" cy="35" r="20" fill="#1E64C8" opacity="0.3"/>
                            <circle cx="65" cy="35" r="20" fill="#1E64C8" opacity="0.5"/>
                            <path d="M 35 55 L 35 80 L 50 90 L 65 80 L 65 55" fill="#1E64C8" opacity="0.7"/>
                            <path d="M 42 72 L 47 77 L 58 66" fill="none" stroke="white" stroke-width="3" stroke-linecap="round"/>
                            <circle cx="80" cy="20" r="12" fill="#ffc107"/>
                            <text x="80" y="26" text-anchor="middle" font-size="14" font-weight="bold" fill="white">↻</text>
                        </svg>
                        <div class="attr-text">Updates and modifications</div>
                    </div>
                </div>
            </div>
        </div>

        <!-- Slide 1: SaMD Framework -->
        <div class="slide detail-slide">
            <div class="section-title">1. SaMD Framework</div>
            
            <div class="content-grid">
                <div class="illustration">
                    <svg width="300" height="300" viewBox="0 0 300 300" xmlns="http://www.w3.org/2000/svg">
                        <!-- Central SaMD Core -->
                        <circle cx="150" cy="150" r="60" fill="#1E64C8" opacity="0.9"/>
                        <text x="150" y="145" text-anchor="middle" font-size="18" font-weight="bold" fill="white">SaMD</text>
                        <text x="150" y="165" text-anchor="middle" font-size="12" fill="white">Software</text>
                        
                        <!-- Purpose Ring -->
                        <circle cx="150" cy="150" r="90" fill="none" stroke="#1E64C8" stroke-width="3" stroke-dasharray="5,5" opacity="0.6"/>
                        
                        <!-- Four Pillars -->
                        <!-- Diagnose -->
                        <rect x="140" y="30" width="20" height="40" rx="3" fill="#28a745"/>
                        <text x="150" y="85" text-anchor="middle" font-size="11" font-weight="bold" fill="#28a745">Diagnose</text>
                        
                        <!-- Prevent -->
                        <rect x="230" y="140" width="40" height="20" rx="3" fill="#ffc107"/>
                        <text x="265" y="175" text-anchor="middle" font-size="11" font-weight="bold" fill="#ffc107">Prevent</text>
                        
                        <!-- Treat -->
                        <rect x="140" y="230" width="20" height="40" rx="3" fill="#ff6b6b"/>
                        <text x="150" y="220" text-anchor="middle" font-size="11" font-weight="bold" fill="#ff6b6b">Treat</text>
                        
                        <!-- Monitor -->
                        <rect x="30" y="140" width="40" height="20" rx="3" fill="#9b59b6"/>
                        <text x="35" y="175" text-anchor="middle" font-size="11" font-weight="bold" fill="#9b59b6">Monitor</text>
                        
                        <!-- Connecting lines -->
                        <line x1="150" y1="70" x2="150" y2="90" stroke="#28a745" stroke-width="2"/>
                        <line x1="210" y1="150" x2="230" y2="150" stroke="#ffc107" stroke-width="2"/>
                        <line x1="150" y1="210" x2="150" y2="230" stroke="#ff6b6b" stroke-width="2"/>
                        <line x1="70" y1="150" x2="90" y2="150" stroke="#9b59b6" stroke-width="2"/>
                    </svg>
                </div>
                
                <div class="description">
                    <div>
                        <h3>Definition & Scope</h3>
                        <p>Software as a Medical Device (SaMD) is software intended to be used for medical purposes that performs these functions without being part of a hardware medical device. The framework establishes a consistent approach for classification and regulation across different jurisdictions.</p>
                    </div>
                    
                    <div class="key-points">
                        <ul>
                            <li><strong>Medical Purpose:</strong> Software must have intended medical use (diagnosis, prevention, monitoring, treatment)</li>
                            <li><strong>Standalone Operation:</strong> Functions independently without being integrated into hardware</li>
                            <li><strong>Clinical Decision Support:</strong> Provides information for healthcare decisions</li>
                            <li><strong>International Standards:</strong> Based on IMDRF guidelines for global harmonization</li>
                        </ul>
                    </div>
                    
                    <div>
                        <h3>Examples</h3>
                        <p style="font-size: 13px;">• AI algorithms for radiology image analysis<br>
                        • Mobile apps for diabetes management<br>
                        • Clinical decision support systems<br>
                        • Remote patient monitoring software</p>
                    </div>
                </div>
            </div>
        </div>

        <!-- Slide 2: Risk Categorization -->
        <div class="slide detail-slide">
            <div class="section-title">2. Risk Categorization</div>
            
            <div class="content-grid">
                <div class="illustration">
                    <svg width="300" height="300" viewBox="0 0 300 300" xmlns="http://www.w3.org/2000/svg">
                        <!-- Risk Matrix -->
                        <!-- Healthcare Situation Axis (vertical) -->
                        <text x="20" y="150" font-size="10" fill="#666" transform="rotate(-90 20 150)">Healthcare Situation</text>
                        
                        <!-- Significance of Info Axis (horizontal) -->
                        <text x="150" y="290" text-anchor="middle" font-size="10" fill="#666">Significance of Information</text>
                        
                        <!-- Grid -->
                        <rect x="60" y="60" width="70" height="70" fill="#90EE90" stroke="#333" stroke-width="2"/>
                        <rect x="130" y="60" width="70" height="70" fill="#FFD700" stroke="#333" stroke-width="2"/>
                        <rect x="200" y="60" width="70" height="70" fill="#FFA500" stroke="#333" stroke-width="2"/>
                        
                        <rect x="60" y="130" width="70" height="70" fill="#FFD700" stroke="#333" stroke-width="2"/>
                        <rect x="130" y="130" width="70" height="70" fill="#FFA500" stroke="#333" stroke-width="2"/>
                        <rect x="200" y="130" width="70" height="70" fill="#FF6B6B" stroke="#333" stroke-width="2"/>
                        
                        <rect x="60" y="200" width="70" height="70" fill="#FFA500" stroke="#333" stroke-width="2"/>
                        <rect x="130" y="200" width="70" height="70" fill="#FF6B6B" stroke="#333" stroke-width="2"/>
                        <rect x="200" y="200" width="70" height="70" fill="#DC143C" stroke="#333" stroke-width="2"/>
                        
                        <!-- Labels -->
                        <text x="95" y="100" text-anchor="middle" font-size="11" font-weight="bold">I</text>
                        <text x="165" y="100" text-anchor="middle" font-size="11" font-weight="bold">II</text>
                        <text x="235" y="100" text-anchor="middle" font-size="11" font-weight="bold">II</text>
                        
                        <text x="95" y="170" text-anchor="middle" font-size="11" font-weight="bold">II</text>
                        <text x="165" y="170" text-anchor="middle" font-size="11" font-weight="bold">II</text>
                        <text x="235" y="170" text-anchor="middle" font-size="11" font-weight="bold">III</text>
                        
                        <text x="95" y="240" text-anchor="middle" font-size="11" font-weight="bold">II</text>
                        <text x="165" y="240" text-anchor="middle" font-size="11" font-weight="bold">III</text>
                        <text x="235" y="240" text-anchor="middle" font-size="11" font-weight="bold">IV</text>
                        
                        <!-- Axis labels -->
                        <text x="50" y="95" font-size="9" fill="#666">Non-serious</text>
                        <text x="50" y="165" font-size="9" fill="#666">Serious</text>
                        <text x="50" y="235" font-size="9" fill="#666">Critical</text>
                        
                        <text x="95" y="50" text-anchor="middle" font-size="9" fill="#666">Inform</text>
                        <text x="165" y="50" text-anchor="middle" font-size="9" fill="#666">Drive</text>
                        <text x="235" y="50" text-anchor="middle" font-size="9" fill="#666">Treat</text>
                    </svg>
                </div>
                
                <div class="description">
                    <div>
                        <h3>Risk Classification Matrix</h3>
                        <p>SaMD is categorized based on two dimensions: the significance of the information provided and the healthcare situation or condition. This creates a risk-based classification from Class I (lowest risk) to Class IV (highest risk).</p>
                    </div>
                    
                    <div class="key-points">
                        <ul>
                            <li><strong>Class I:</strong> Lowest risk - informing clinical management for non-serious conditions</li>
                            <li><strong>Class II:</strong> Low-moderate risk - driving or informing for serious conditions</li>
                            <li><strong>Class III:</strong> Moderate-high risk - driving clinical management for critical situations</li>
                            <li><strong>Class IV:</strong> Highest risk - treating or diagnosing critical, life-threatening conditions</li>
                        </ul>
                    </div>
                    
                    <div>
                        <h3>Impact on Regulation</h3>
                        <p style="font-size: 13px;">Higher risk classes require more rigorous regulatory oversight, clinical validation, and post-market surveillance. The classification determines premarket approval requirements and ongoing compliance obligations.</p>
                    </div>
                </div>
            </div>
        </div>

        <!-- Slide 3: Quality Management -->
        <div class="slide detail-slide">
            <div class="section-title">3. Quality Management System</div>
            
            <div class="content-grid">
                <div class="illustration">
                    <svg width="300" height="300" viewBox="0 0 300 300" xmlns="http://www.w3.org/2000/svg">
                        <!-- PDCA Cycle -->
                        <circle cx="150" cy="150" r="100" fill="none" stroke="#1E64C8" stroke-width="4"/>
                        
                        <!-- Plan (top right) -->
                        <path d="M 150 150 L 250 150 A 100 100 0 0 0 150 50 Z" fill="#3498db" opacity="0.7"/>
                        <text x="195" y="120" text-anchor="middle" font-size="16" font-weight="bold" fill="white">PLAN</text>
                        
                        <!-- Do (bottom right) -->
                        <path d="M 150 150 L 150 250 A 100 100 0 0 0 250 150 Z" fill="#2ecc71" opacity="0.7"/>
                        <text x="195" y="195" text-anchor="middle" font-size="16" font-weight="bold" fill="white">DO</text>
                        
                        <!-- Check (bottom left) -->
                        <path d="M 150 150 L 50 150 A 100 100 0 0 0 150 250 Z" fill="#f39c12" opacity="0.7"/>
                        <text x="105" y="195" text-anchor="middle" font-size="16" font-weight="bold" fill="white">CHECK</text>
                        
                        <!-- Act (top left) -->
                        <path d="M 150 150 L 150 50 A 100 100 0 0 0 50 150 Z" fill="#e74c3c" opacity="0.7"/>
                        <text x="105" y="120" text-anchor="middle" font-size="16" font-weight="bold" fill="white">ACT</text>
                        
                        <!-- Center -->
                        <circle cx="150" cy="150" r="35" fill="white" stroke="#1E64C8" stroke-width="3"/>
                        <text x="150" y="145" text-anchor="middle" font-size="12" font-weight="bold" fill="#1E64C8">Quality</text>
                        <text x="150" y="160" text-anchor="middle" font-size="11" fill="#1E64C8">System</text>
                        
                        <!-- Arrows -->
                        <path d="M 220 90 L 230 85 L 225 95 Z" fill="#1E64C8"/>
                        <path d="M 220 210 L 230 215 L 225 205 Z" fill="#1E64C8"/>
                        <path d="M 80 210 L 70 215 L 75 205 Z" fill="#1E64C8"/>
                        <path d="M 80 90 L 70 85 L 75 95 Z" fill="#1E64C8"/>
                    </svg>
                </div>
                
                <div class="description">
                    <div>
                        <h3>ISO 13485 & ISO 14971</h3>
                        <p>Quality management systems for SaMD must comply with ISO 13485 (Quality Management for Medical Devices) and ISO 14971 (Risk Management). These standards ensure systematic processes for design, development, production, and post-market activities.</p>
                    </div>
                    
                    <div class="key-points">
                        <ul>
                            <li><strong>Design Controls:</strong> Systematic approach to software development with verification and validation</li>
                            <li><strong>Risk Management:</strong> Continuous identification, analysis, and mitigation of risks throughout lifecycle</li>
                            <li><strong>Document Control:</strong> Comprehensive documentation of all processes, changes, and decisions</li>
                            <li><strong>CAPA System:</strong> Corrective and Preventive Action processes for continuous improvement</li>
                            <li><strong>Post-Market Surveillance:</strong> Ongoing monitoring of device performance and safety</li>
                        </ul>
                    </div>
                    
                    <div>
                        <h3>Key Deliverables</h3>
                        <p style="font-size: 13px;">• Software Requirements Specification<br>
                        • Design Documentation<br>
                        • Risk Management File<br>
                        • Verification & Validation Reports<br>
                        • Technical Documentation</p>
                    </div>
                </div>
            </div>
        </div>

        <!-- Slide 4: Cybersecurity -->
        <div class="slide detail-slide">
            <div class="section-title">4. Cybersecurity Requirements</div>
            
            <div class="content-grid">
                <div class="illustration">
                    <svg width="300" height="300" viewBox="0 0 300 300" xmlns="http://www.w3.org/2000/svg">
                        <!-- Shield outline -->
                        <path d="M 150 30 L 220 60 L 220 140 Q 220 200 150 250 Q 80 200 80 140 L 80 60 Z" 
                              fill="none" stroke="#1E64C8" stroke-width="4"/>
                        
                        <!-- Inner shield layers -->
                        <path d="M 150 50 L 210 75 L 210 140 Q 210 190 150 230 Q 90 190 90 140 L 90 75 Z" 
                              fill="#e8f2ff" opacity="0.7"/>
                        
                        <!-- Lock symbol -->
                        <rect x="135" y="120" width="30" height="40" rx="3" fill="#1E64C8"/>
                        <circle cx="150" cy="110" r="15" fill="none" stroke="#1E64C8" stroke-width="4"/>
                        <circle cx="150" cy="140" r="5" fill="white"/>
                        <line x1="150" y1="145" x2="150" y2="155" stroke="white" stroke-width="3"/>
                        
                        <!-- Security elements around shield -->
                        <!-- Authentication -->
                        <g transform="translate(230, 100)">
                            <circle cx="0" cy="0" r="20" fill="#28a745" opacity="0.8"/>
                            <text x="0" y="5" text-anchor="middle" font-size="16" fill="white">🔐</text>
                        </g>
                        
                        <!-- Encryption -->
                        <g transform="translate(70, 100)">
                            <circle cx="0" cy="0" r="20" fill="#ffc107" opacity="0.8"/>
                            <text x="0" y="5" text-anchor="middle" font-size="16" fill="white">🔒</text>
                        </g>
                        
                        <!-- Monitoring -->
                        <g transform="translate(150, 270)">
                            <circle cx="0" cy="0" r="20" fill="#9b59b6" opacity="0.8"/>
                            <text x="0" y="5" text-anchor="middle" font-size="16" fill="white">👁</text>
                        </g>
                        
                        <!-- Network Security -->
                        <g transform="translate(200, 200)">
                            <circle cx="0" cy="0" r="18" fill="#ff6b6b" opacity="0.8"/>
                            <text x="0" y="5" text-anchor="middle" font-size="14" fill="white">🌐</text>
                        </g>
                    </svg>
                </div>
                
                <div class="description">
                    <div>
                        <h3>FDA & International Guidelines</h3>
                        <p>Cybersecurity is critical for SaMD as these devices often handle sensitive patient data and can impact patient safety. Manufacturers must implement comprehensive cybersecurity controls throughout the product lifecycle, following FDA premarket and postmarket guidance.</p>
                    </div>
                    
                    <div class="key-points">
                        <ul>
                            <li><strong>Threat Modeling:</strong> Systematic identification of potential cybersecurity vulnerabilities and attack vectors</li>
                            <li><strong>Secure by Design:</strong> Building security into architecture from the beginning, not as an afterthought</li>
                            <li><strong>Data Protection:</strong> Encryption of data at rest and in transit, access controls, and authentication</li>
                            <li><strong>Network Security:</strong> Secure communication protocols, firewalls, and network segmentation</li>
                            <li><strong>Vulnerability Management:</strong> Regular security assessments, penetration testing, and patching</li>
                            <li><strong>Incident Response:</strong> Documented procedures for detecting and responding to security events</li>
                        </ul>
                    </div>
                    
                    <div>
                        <h3>Regulatory Submissions</h3>
                        <p style="font-size: 13px;">Premarket submissions must include a Software Bill of Materials (SBOM), security risk assessment, and evidence of security controls implementation.</p>
                    </div>
                </div>
            </div>
        </div>

        <!-- Slide 5: Updates and Modifications -->
        <div class="slide detail-slide">
            <div class="section-title">5. Software Updates & Modifications</div>
            
            <div class="content-grid">
                <div class="illustration">
                    <svg width="300" height="300" viewBox="0 0 300 300" xmlns="http://www.w3.org/2000/svg">
                        <!-- Version timeline -->
                        <line x1="50" y1="150" x2="250" y2="150" stroke="#1E64C8" stroke-width="3"/>
                        
                        <!-- Version 1.0 -->
                        <circle cx="70" cy="150" r="25" fill="#3498db"/>
                        <text x="70" y="155" text-anchor="middle" font-size="12" font-weight="bold" fill="white">v1.0</text>
                        <text x="70" y="190" text-anchor="middle" font-size="10" fill="#666">Initial</text>
                        <text x="70" y="203" text-anchor="middle" font-size="10" fill="#666">Release</text>
                        
                        <!-- Version 1.1 (Minor) -->
                        <circle cx="130" cy="150" r="20" fill="#2ecc71"/>
                        <text x="130" y="155" text-anchor="middle" font-size="11" font-weight="bold" fill="white">v1.1</text>
                        <line x1="130" y1="130" x2="130" y2="100" stroke="#2ecc71" stroke-width="2" stroke-dasharray="3,3"/>
                        <rect x="110" y="75" width="40" height="20" rx="3" fill="#2ecc71"/>
                        <text x="130" y="88" text-anchor="middle" font-size="9" fill="white">Bug Fix</text>
                        
                        <!-- Version 2.0 (Major) -->
                        <circle cx="190" cy="150" r="25" fill="#e74c3c"/>
                        <text x="190" y="155" text-anchor="middle" font-size="12" font-weight="bold" fill="white">v2.0</text>
                        <line x1="190" y1="175" x2="190" y2="205" stroke="#e74c3c" stroke-width="2" stroke-dasharray="3,3"/>
                        <rect x="165" y="210" width="50" height="20" rx="3" fill="#e74c3c"/>
                        <text x="190" y="223" text-anchor="middle" font-size="9" fill="white">New Feature</text>
                        
                        <!-- Version 2.1 (Security) -->
                        <circle cx="240" cy="150" r="20" fill="#ffc107"/>
                        <text x="240" y="155" text-anchor="middle" font-size="11" font-weight="bold" fill="white">v2.1</text>
                        <line x1="240" y1="130" x2="240" y2="100" stroke="#ffc107" stroke-width="2" stroke-dasharray="3,3"/>
                        <rect x="215" y="75" width="50" height="20" rx="3" fill="#ffc107"/>
                        <text x="240" y="88" text-anchor="middle" font-size="9" fill="white">Security</text>
                        
                        <!-- Regulatory checkpoints -->
                        <rect x="85" y="140" width="8" height="20" fill="#ff6b6b" opacity="0.3"/>
                        <rect x="175" y="140" width="8" height="20" fill="#ff6b6b"/>
                        
                        <text x="150" y="35" text-anchor="middle" font-size="11" fill="#666" font-weight="bold">Regulatory Review Points</text>
                    </svg>
                </div>
                
                <div class="description">
                    <div>
                        <h3>Change Management Process</h3>
                        <p>Software modifications require careful evaluation to determine if they constitute a significant change requiring new regulatory submissions. Changes must be managed through a documented change control process with appropriate testing and validation.</p>
                    </div>
                    
                    <div class="key-points">
                        <ul>
                            <li><strong>Minor Updates:</strong> Bug fixes, security patches, performance improvements - may not require new submission</li>
                            <li><strong>Major Updates:</strong> New features, changed intended use, modified algorithms - typically require regulatory review</li>
                            <li><strong>Change Assessment:</strong> Evaluate impact on safety, effectiveness, and intended use</li>
                            <li><strong>Version Control:</strong> Maintain comprehensive documentation of all software versions and changes</li>
                            <li><strong>Validation Requirements:</strong> Each change must be validated to ensure it doesn't introduce new risks</li>
                            <li><strong>User Notification:</strong> Clear communication to users about updates and their significance</li>
                        </ul>
                    </div>
                    
                    <div>
                        <h3>FDA Guidance Considerations</h3>
                        <p style="font-size: 13px;">FDA's Digital Health Innovation Action Plan and Pre-Cert Program aim to streamline updates for established manufacturers while maintaining patient safety. AI/ML-based SaMD may use predetermined change control plans for continuous learning.</p>
                    </div>
                </div>
            </div>
        </div>

        <!-- Summary Slide -->
        <div class="slide detail-slide">
            <div class="section-title">SaMD Regulatory Strategy</div>
            
            <div class="content-grid full-width">
                <div style="display: grid; grid-template-columns: repeat(2, 1fr); gap: 20px;">
                    <div style="background: #e8f2ff; border-radius: 10px; padding: 20px;">
                        <h3 style="color: #1E64C8; margin-bottom: 12px;">Pre-Market Activities</h3>
                        <ul style="font-size: 13px; line-height: 1.8; list-style-position: inside;">
                            <li>Define intended use and indications</li>
                            <li>Conduct risk classification</li>
                            <li>Establish quality management system</li>
                            <li>Perform clinical evaluation</li>
                            <li>Develop cybersecurity documentation</li>
                            <li>Prepare regulatory submission</li>
                        </ul>
                    </div>
                    
                    <div style="background: #fff3cd; border-radius: 10px; padding: 20px;">
                        <h3 style="color: #856404; margin-bottom: 12px;">Post-Market Activities</h3>
                        <ul style="font-size: 13px; line-height: 1.8; list-style-position: inside;">
                            <li>Monitor device performance</li>
                            <li>Track adverse events</li>
                            <li>Manage software updates</li>
                            <li>Address cybersecurity vulnerabilities</li>
                            <li>Conduct periodic safety reviews</li>
                            <li>Maintain regulatory compliance</li>
                        </ul>
                    </div>
                    
                    <div style="background: #d4edda; border-radius: 10px; padding: 20px;">
                        <h3 style="color: #155724; margin-bottom: 12px;">Key Success Factors</h3>
                        <ul style="font-size: 13px; line-height: 1.8; list-style-position: inside;">
                            <li>Early regulatory engagement</li>
                            <li>Robust clinical evidence</li>
                            <li>Comprehensive documentation</li>
                            <li>Cross-functional collaboration</li>
                            <li>Continuous monitoring</li>
                            <li>Proactive risk management</li>
                        </ul>
                    </div>
                    
                    <div style="background: #f8d7da; border-radius: 10px; padding: 20px;">
                        <h3 style="color: #721c24; margin-bottom: 12px;">Common Challenges</h3>
                        <ul style="font-size: 13px; line-height: 1.8; list-style-position: inside;">
                            <li>Evolving regulatory landscape</li>
                            <li>AI/ML validation complexity</li>
                            <li>Cybersecurity threat evolution</li>
                            <li>International harmonization</li>
                            <li>Rapid technology advancement</li>
                            <li>Clinical evidence generation</li>
                        </ul>
                    </div>
                </div>
            </div>
            
            <div style="margin-top: 30px; padding: 20px; background: linear-gradient(135deg, #1E64C8 0%, #2874d8 100%); border-radius: 10px; color: white;">
                <h3 style="text-align: center; margin-bottom: 10px;">Conclusion</h3>
                <p style="text-align: center; font-size: 14px; line-height: 1.6;">
                    Successful SaMD development requires a comprehensive understanding of regulatory requirements, 
                    a robust quality system, proactive risk and cybersecurity management, and continuous adaptation 
                    to evolving standards. Early planning and regulatory engagement are critical for market success.
                </p>
            </div>
        </div>
    </div>
</body>
</html>